import Principal "mo:base/Principal";
import HashMap "mo:base/HashMap";
import Debug "mo:base/Debug";
import iter

actor Token {

    Debug.print("Hello");

    let owner : Principal = Principal.fromText("lruxp-cw6vw-nuds4-7qm4n-sl3u7-nizzs-clj5r-ndqiz-5slfr-m4dwt-lqe");
    let totalSupply : Nat = 10000000;
    let symbol : Text = "BDG";

    stable var balanceEntries: [(Principal, Nat)] = [];


    var balances = HashMap.HashMap<Principal, Nat>(1, Principal.equal, Principal.hash);
    balances.put(owner, totalSupply);

    public query func balanceOf(who: Principal) : async Nat {

        let balance : Nat = switch (balances.get(who)) {
            case null 0;
            case (?result) result;
        };

        return balance;

    };

    public query func getSymbol() : async Text {
        return symbol;
    };

    public shared(msg) func payOut() : async Text {
        //Debug.print(debug_show(msg.caller));
        if (balances.get(msg.caller) == null) {
            let amount = 100;
            let result = await transfer(msg.caller, amount);
    
            return result;
        } else {
            return "Already Claimed";
        }
       
    };

    public shared(msg) func transfer(to: Principal, amount: Nat) : async Text {
       let fromBalance = await balanceOf(msg.caller);
       if (fromBalance > amount) {
        let newFromBalnce: Nat = fromBalance - amount;
        balances.put(msg.caller, newFromBalnce);

        let toBalance = await balanceOf(to);
        let newToBalance = toBalance + amount;
        balances.put(to, newToBalance);

        return "Success";
       } else {
        return "Insufficient funds";
       }
    };

    system func preupgrade() {
        balanceEntries := Iter.toArray(balances.entries());
    };
    
    system func postupgrade() {
        balances := HashMap.fromIter<Principal, Nat>(balanceEntries.val(), 1, Principal.equal, Principal.hash);
        if (balances.size() < 1) {
            balances.put(owner, totalSupply);
        };
    };


};